---
title: "电力系统潮流与无功补偿"
summary: "比较四类架空线和电缆工况，区分受端电压、相角差与热容量对输电能力的约束。"
date: 2025-05-30
tags: ["PowerWorld", "潮流计算", "无功补偿"]
category: "电力系统"
status: "三人课程项目 · 系统仿真"
highlight: "同负荷下逐项比较三类输电约束"
period: "2025.03–2025.06"
---

## 工程问题

受端补偿能够改变电压、相角差及机组无功出力。要判断线路能多送多少电，还需逐项检查电压、相角和热容量，识别当前首先触及的约束。

## 我的工作

在三人课程项目中，我负责潮流计算、输电限值计算和无功补偿效果分析的指定部分。我在 100 MVA 基准下整理双母线标幺量，计算约束对应的理论限值，并用 PowerWorld 检查补偿前后的运行点。

## 实现方法

理论部分比较电压降 0.05 pu、两端相角差 30° 和热容量约束。仿真在固定负荷无功与有功比为 0.4 的设定下逐步增加负荷，记录电压、相角及机组无功。补偿对同一运行点的影响与最大输电负荷分开评价。

## 结果与验证

| 算例 | 同负荷下补偿前后比较 |
| --- | --- |
| 132 kV、50 km 架空线，100 MW | 受端电压从 0.909 升至 0.940 pu，仍受热容量限制 |
| 400 kV、500 km 架空线，360 MW | 相角差绝对值从 36.9° 降至 27.9°，仍受热容量限制 |
| 132 kV、50 km 电缆，100 MW | 两个工况均满足约束，机组无功吸收从 84.23 降至 17.55 Mvar |
| 400 kV、500 km 电缆 | 测试范围内未找到满足全部约束的负荷点 |

## 适用范围

这些结果取自课程双母线算例。补偿效果取决于线路类型、距离、负荷功率因数及约束组合。例如，机组无功吸收减少反映运行点变化，判断增容仍要核对各项约束和负荷扫描结果。
